#  配电网络的一次设备和二次回路

定义：

​	一次设备是直接用于生产和使用电能的电气设备。有架空线路设备和电缆线路设备。二次设备是指对一次设备进行检测，控制，调节，保护以及运行，维护人员提供运行工况或生产指挥信号所需的低压电气设备。

### (T)一次设备和二次设备

| 一次设备       | 二次设备     |
| -------------- | ------------ |
| 架空线路设备↓  | 继电保护设备 |
| 柱上变压器     | 自动装置     |
| 柱上开关       | 配电终端     |
| 线路调压器     | ...          |
| ...            |              |
| 电缆线路设备↓  |              |
| 开关站         |              |
| 环网室         |              |
| 配电室         |              |
| 箱式变电站     |              |
| 中压电缆分支箱 |              |
| ...            |              |



### (T)配电网经典接线方式

| 架空线路     | 电缆线路 |
| ------------ | -------- |
| 辐射式       | 单射式   |
| 多分段单联络 | 双射式   |
| 多分段多联络 | 对射式   |
|              | 单环式   |
|              | 双环式   |
|              | N供一备  |



### (T)配电网经典接地方式即常见故障特征

| 接地方式             | 故障特征                                                     |
| -------------------- | ------------------------------------------------------------ |
| 中性点不接地         | 故障电流小，保护装置不跳闸，很多时候能自动熄弧（？）         |
| 中性点接消弧线圈接地 | 三相相间电压对称，故障电流小，不会引起保护动作，但非故障相对地电压升为正常值1.732倍，引起过电压破坏设备 |
| 中性点接低电阻接地   | 接地短路电流在600A-1000A。非故障相电压会达到正常值的1.732倍，但不会对配电设备造成伤害 |

小电流接地系统单相接地故障研判方法:
	①利用稳态电气量的定位方法。
	②利用暂态电气量的定位方法。



### (T)常见配电线路电压

| 电压等级     | 实际电压          |
| ------------ | ----------------- |
| 高压配电线路 | 35kV,110kV        |
| 中压配电线路 | 3kV,6kV,10kV,20kV |
| 低压配电线路 | 220V,380V         |

# 配电一次设备



## 配电架空线路

定义:

​	主干线为架空线或混有部分电力电缆的10kv线路。

架空导线类型:

​	裸导线和绝缘导线。

架空绝缘导线:铝芯和铜芯。铝芯便宜且主流。

绝缘导线绝缘层:
	①厚绝缘:允许与树木频繁接触且有屏蔽层。
	②薄绝缘:只允许与树木短时间接触。
绝缘物分为普通聚乙烯和交联聚乙烯（绝缘性更好）。

架空绝缘导线特点:

​	绝缘性能好，重量轻，抗腐蚀，机械强度高，允许载流量比裸导线小。



## 配电电缆线路

定义:主干线路全部为电力电缆的10kv线路。

特点:不易受环境影响，可靠性高，无干扰电波，线间绝缘距离小，成本高，不易变动，测巡和维修较难，专业性强。

电缆构成:线芯（导体，主要为滤芯和铜芯），绝缘层，屏蔽层和保护层。15kv以上的电力电缆一般有导体屏蔽层和绝缘屏蔽层。

敷设方式:
	①直埋敷设:用于距离短，数量少，远期无增容或无更换场景。电缆主干线和重要负荷供电电缆不宜采用此方式。
	②电缆排管:平行敷设在4根以上时采用。优先考虑双层敷设，路面较窄时依次考虑3.4层。A,A+规划地区一般不少于12孔，但不超过24孔，可留1-2孔作为抢修备用。
	③电缆隧道和沟槽敷设:用于变电站及开关站出线或供电区域密度负荷较高的地方。

# 配电开关设备

## 配电环网柜

定义:用于配电网电缆线路环网式供电，实现供电系统的环网连接和负荷接入。

优点:结构简单，成本低，安全可靠，体积小。应用广泛

结构:外箱体，柜体，母线，负荷开关，负荷开关-熔断器组合电器，断路器，隔离开关，电缆插接件，手动及电动操动机构，TV柜及互感器（电压和电流），带电显示器（带二次核相孔），故障指示器，二次控制回路和信号部件。

环网柜按绝缘介质分类:
	①SF₆气体绝缘柜（全绝缘柜）
	②固体绝缘柜（全绝缘柜）
	③空气绝缘柜（半绝缘柜）

环网柜进，出线开关类型分为:
	①负荷开关:三工位，即闭合-隔离-接地三种功能。接地时才可打开电缆室的门。
	②断路器:主要采用SF₆断路器或者真空断路器。可断开故障电流，类似于负荷开关的三工位隔离开关实现接地功能。
	③负荷开关-熔断器:在负荷开关主回路中串入限流熔断器，代替断路器在小容量系统的控制切断。
	④操动机构:环网柜进出线间隔的操动机构应同时具备手动和电动操作。
	⑤主要的运行异常和缺陷:遥控柜动，开关位置错误或抖动，SF₆气压低，操作电源损坏。缺陷有，电流误差大，凝露严重.

## 电缆分接箱

定义:用来对电缆线路实施分接，分支，接续和转换电路的设备，多用于户外。适用于容量小的独立负荷分布较集中的情况，对电缆多分枝的连接或转接。
按分支方式分为:
	①美式电缆分接箱（并联分支）
	②欧式电缆分接箱（串联分支）
按电气结构分:
	①普通分接箱:不含开关，结构简单，体积小，功能单一
	②带开关的电缆分接箱（也称单间隔环网柜）:相比前者多含一台开关设备



# 柱上开关类设备

按开断能力分为:断路器，负荷开关。
按自动化模式分为:电流型开关，电压型开关，用户分界开关，极柱永磁开关。

## 电流型柱上开关

定义:安装于10kv架空电线路分段点或联络点。通常有负荷开关和断路器。电流型真空断路器又分为共箱式和支柱式。
结构与特点:
	①电流型负荷开关。箱式弹簧操动机构，采用真空灭弧，SF₆气体绝缘，内置隔离断口与真空灭弧室串联联动，全密封航空插头设计。可以手动也可自动操作。开断性能强，安全性高，配电主站接口可靠。
	②电流型断路器:
共箱式:三相主回路。内置电流互感器，控制接口通过航空插座引出，密封等级达到IP67。
支柱式:真空灭弧室，主导电回路，绝缘支撑集成在一个极柱。外部用绝缘的环氧树脂包裹。特点是开关小型化，具有优异的熄弧和绝缘能力。

## 电压型柱上开关

定义:安装于10kv架空配电线路分段点或联络点处。通常采用真空负荷开关，具有手/自操作。开关与控制器，电压互感器配套。可以与变电站出线断路器或智能重合器配合，实现电压-时间型馈线自动化。
结构与特点:
由外箱体，安装架和主回路连接部分组成。具有“来电即合，无压释放”特点，开关分闸无线外部电源。线路短路时，每一相主回路的贯穿型电流互感器会持续提供电流给合闸线圈，保证开关在大电流时处于合闸状态。具有手动强合位置，可以始终保持合闸。
采用真空灭弧，SF₆气体外绝缘，内置隔离断口，与真空灭弧室串联联动，采用全密封航空插头，有手/自动操作灵活，开断性能强，安全性高的特点。

## 用户分界柱上开关

定义:安装于10kv架空配电线路用户进户线的责任分界点处，或符合要求的分支线路和末段线路。分为分界断路器和分界开关两种。
结构与特点:
①分界断路器:可以直接切除故障电路
②分界开关:采用真空灭弧室，SF₆外绝缘。内置隔离刀和灭弧室联动，开合能力好，安全性高。内置三相和零序组合式互感器，检测毫安级线路零序电流和25倍额定值的相间短路电流。需要配合变电站出线开关隔离短路故障

## 极柱永磁开关

定义:安装于10kv馈线主干线或大分支线。开关本体为额定电压12kv，三相交流50Hz的户外高压永磁真空断路器。主要用于开断，关合电力系统中的负荷电流，过载电流和短路电流。根据设定参数和变电站保护参数，自动切除单相接地故障和相间短路故障，可以执行四次重合闸（选配电容容量），完成线路故障监测，隔离和非故障地区的恢复供电。

结构特点:进口环氧树脂为外绝缘，三相固封结构，体积小，重量轻，耐候性好，无油，无SF₆，安全环保。操动机采用分相独立式单稳态永磁操动机构，驱动铁芯进行开关的分/合闸操作。功耗低，零件少，可靠，免维护。全封闭结构，有利于防潮，防凝露，可以用于高温潮湿地区。



## 开关站和配电室设备

定义:
10kv开关站:又称10kv开闭所，用于加强配电网联络控制，是电缆线路的联络点和支线点，具备变电站10kv母线延伸的作用。可以在不改变电压等级的情况下，对电能进行二次分配，为周围用户供电。
配电室:带有低压负荷的室内配电场所，为低压用户配送电能，设有中压进线（可有少量出线），配电变压器和低压配电装置。

开关站和配电室的核心部分是中置柜或中压环网单元。

### 配电开关操动机构

分类及工作原理和特点

| 分类                         | 原理                                                         | 特点                                                         |
| ---------------------------- | ------------------------------------------------------------ | ------------------------------------------------------------ |
| 电磁操动机构(使用较多)       | ①普通电磁操动机构。通电产生磁力合闸，同时亚紧跳闸弹簧。分闸通过给分闸线圈或者驱动跳闸弹簧脱扣分闸。<br/>②来电即合，无压释放型操动机构。通电产生磁力合闸，断电分闸。 | 电磁操动机构的特点就是结构简单，加工工艺要求低，可靠性高。缺点是合闸功率大，要配备大容量直流合闸电源。 |
| 弹簧操动机构(使用较多)       | 略                                                           | 对合闸电流要求低，但结构复杂，加工工艺要求高，机件强度要求高，安装调试困难等 |
| 液压操动机构                 |                                                              |                                                              |
| 气动操动机构                 |                                                              |                                                              |
| 电动机操动机构               |                                                              |                                                              |
| 永磁操动机构(逐步推广ing...) | 一个永磁体一个电磁线圈相互配合。分为单稳态永磁操动机构和双稳态永磁操动机构。单稳态只有合闸靠永磁力。双稳态是分闸，合闸以及分，合闸保持均靠永磁力。 |                                                              |



## 配电变压器

定义:在配电系统中将中压配电压功率转换成低压配电压的功率。

### (T)配电变压器分类

| 分类方式 | 类型                   |
| -------- | ---------------------- |
| 相数     | 单相变压器和三相变压器 |
| 冷却方式 | 干式变压器和油浸变压器 |
| 调压方式 | 有载变压器和无载变压器 |



常见变压器类型:

普通油浸式配电变压器，密封式油浸变压器，卷铁心变压器，干式变压器非晶合金变压器，调容调压变压器。



## 配电辅助设备

### 电压互感器(又称TV)

#### 电磁式电压互感器

定义:又称仪用变压器(简称TV),是一种小容量变压器.用途是将高电压或者低电压变成测量仪表等使用的标准电压,将二次端接入的一起,仪表与高压电隔离,二次电压在正常运行和规定故障下与一次电压成正比.且比值和相位误差不超过规定值.

(T)分类

| 分类依据   | 分类                |
| ---------- | ------------------- |
| 安装地点   | 户内式和户外式      |
| 相数       | 单项式和三相式      |
| 每相绕组数 | 双绕组式和三绕组式  |
| 绝缘方式   | 干式,浇注式和油浸式 |

(T)主要技术参数

| 额定电压                     | 一次侧额定电压是指式电压互感器误差不超过允许值的最佳一次工作电压等级.与电网额定电压一致,例如3,6,10,35,110kV等.二次侧额定电压为固定100V.对于采用星形接线应当除以根号3 |
| ---------------------------- | ------------------------------------------------------------ |
| 额定输出功率和相应准确级     | 电压互感器准确级在规定使用条件下的最大电压误差的百分值命名.测量用电压互感器准确级为0.1,0.2,0.3,1,3等.保护用的电压互感器准确等级为3P,6P等 |
| 电压互感器额定输出功率为     | 10,15,30,50,75,100,150,200,250,300,400,500,1000VA等          |
| 额定电压因数以及相应额定时间 | 电压互感器在规定时间内仍能满足热性能和准确级要求的最高一次电压与额定电压比值.称为额定电压因数.一般为额定电压1.2倍 |

#### 电子式电压互感器

定义:利用电子测量技术和光纤传感技术实现电力系统电流,电压的测量的新型传感器.分为电阻分压是电压互感器和电容分压式电压互感器.

(T)特点

| 类型 | 电阻分压式                 | 电容分压式                 |
| ---- | -------------------------- | -------------------------- |
|      | 无铁芯                     | 无铁芯                     |
|      | 精度高                     | 电容参数特性会影响精度     |
|      | 成本比传统电压互感器(TV)低 | 成本比传统电压互感器(TV)低 |
|      | 受环境影响小               | 容易受环境影响             |
|      | 低功耗                     | 低功耗                     |
|      | 体积小,重量轻              | 体积更小,重量轻            |



### 电流互感器(TA)

#### 电磁式电流互感器

定义用于测量仪表,继电保护等二次设备获取电器一次回路信息的传感器.将一次侧的大电流变成给二次侧小电流,使测量仪器小型化,标准化.电流互感器的一次绕组额定电流与二次绕组额定电流之比,叫做互感器的额定变比.

电流互感器有加极性表示方法.一次绕组电流和二次绕组电流方向相同则为加极性,反之为减极性.一般采用减极性标示方法.

注意事项:使用过程中严禁开路(即断开电流通路).会造成以下风险:

​	①磁感强度剧增,铁芯损耗加强,发热,烧坏绝缘

​	②使一次侧的大电流变成励磁电流,大幅增加磁通量

(T)技术参数

| 额定电压       | 长期工作电压.主要有0.22,0.38,6,35,110,220kV                  |
| -------------- | ------------------------------------------------------------ |
| 额定电流比     | 指额定一次电流与额定二次电流之比                             |
| 额定二次负载   | 当二次绕组通过额定电流时,与规定的准确度等级对应的负载阻抗限额值 |
| 额定短时热电流 | 电流互感器的热稳定电流,值在1s内所能承受而无损的电流数值      |
| 额定动稳定电流 | 为峰值电流,式电流互感器的额定短时热电流的2.5倍               |

变比选择:一侧电流和二测电流的比值.二侧电流通常为1A或5A.例如变比数值为400/5.可以适用于350A的电路测量

额定功率和对应的准确等级:电流互感器额定输出功率很小,一般为5,10,15,20,30VA.测量用的电流互感器准确等级有0.1,0.2,0.5,1,3,5共6级,是规定条件下电流的最大比值差命名,也称作变比误差.

#### 电子式电流互感器

按照事先方式不同,有空心线圈式(罗斯线圈)电流互感器和铁心线圈式低功率电流互感器(LPTA).输出信号为模拟电压信号或数字信号,没有电流信号.

(T)两种线圈特点

| 类型 | 空心线圈式电流互感器          | 铁心线圈式低功率电流互感器 |
| ---- | ----------------------------- | -------------------------- |
|      | 无铁心                        | 带铁心                     |
|      | 无饱和现象                    | 有饱和现象,可以做到10P20   |
|      | 工艺难                        | 工艺简单                   |
|      | 小电流线性度交叉,需要二次补偿 | 低端,高端有非线性          |
|      | 无二次开路风险                | 开口电压高,开路较危险      |
|      | 过电能力强                    | 频带范围不如空心线圈宽     |

ps:电流互感器饱和是指铁芯磁通达到极限，导致二次电流波形畸变和测量误差增大的现象



### 传感器

#### (T)各种传感器

| 类型       | 原理           |      |
| ---------- | -------------- | ---- |
| 温度传感器 | 电阻传感原理   |      |
|            | 热电偶传感原理 |      |
| 湿度传感器 | 湿敏电阻       |      |
|            | 湿敏电容       |      |
| 带电传感器 |                |      |





# 配电二次回路



(T)配电二次回路分类

| 分类依据 | 类型                                                         |
| -------- | ------------------------------------------------------------ |
| 电路类型 | 直流回路和交流回路(交流回路包含交流电流回路和交流电压回路)   |
| 功能     | 测量回路,信号回路和控制回路(控制回路包含合闸控制回路和分闸控制回路) |



### 交流电流回路

定义:交流电流二次回路由电流互感器二次侧供电给配电终端的电流线圈等所有电流元件的全部回路.工作原理与变压器相同.

一次绕组电流与二次绕组电流比,为实际电流比.电流互感器的一次绕组额定电流与二次绕组额定电流之比,叫做互感器的额定变比.

电流互感器有加极性表示方法.一次绕组电流和二次绕组电流方向相同则为加极性,反之为减极性.一般采用减极性标示方法.



### 交流电压回路

交流电压回路包括电压互感器二次侧供电给配电终端电压线圈的全部回路.工作原理类似于变压器.

电压互感器一次线圈与二次线圈的额定电压之比,叫做电压互感器的额定变比.二次电压统一定为100V(线电压)或者57.7V(相电压)(即100除以根号3)

两种接线方式:

| 2个单相电压互感器V-V形接线       | 一次绕组不能接地,二次绕组为了防高压要一点接地.适用于中性点不解地系统或者消弧线圈接地系统(即小电流接地系统).此方式没有单相电压,只有对称的三个线电压 |
| -------------------------------- | ------------------------------------------------------------ |
| 三个单项电压互感器接成的星形接线 | 此接线方式应用广泛.二次侧不允许短路,短路时出现大电流         |



### 直流控制回路

控制回路工作原理.在配电系统中,对断路器的跳,合闸控制式通过配电控制回路以及电动操动机构来实现的.控制回路式一次设备和二次设备的桥梁,可以实现自动控制,远方控制配电符合开关或者断路器.



### 直流信号回路

信号回路式采集,指示一次电路设备运行状态的二次回路,包括预告信号,位置信号,事故信号,配电终端异级自动装置的启动,动作,告警信号等.

#### (T)信号回路分类

| 电压高低          | 优点            | 缺点             |
| ----------------- | --------------- | ---------------- |
| 弱电信号(24V,48V) | 电压低,安全性好 | 信号传输距离有限 |
| 强电信号(220V)    | 与上面相反      | 与上面相反       |



# 配电一次,二次设备成套化

## 柱上开关一次,二次成套化

| 按功能分类       | 说明                                                         |
| ---------------- | ------------------------------------------------------------ |
| 分段负荷开关成套 | 用于主干线分段/联络的位置.实现就地馈线自动化,支持电压时间性逻辑. |
| 分段断路器成套   | 满足级差要求.直接切除故障主干线,大分支环境,具备重合闸功能    |
| 分界负荷开关成套 | 实现分支线以及用户支线故障就地隔离或切除                     |
| 分界断路器成套   | 同上                                                         |

### 环网柜一,二次成套化设备

由环进环出单元,馈线单元,母线设备(TV)单元,集中式DTU单元组成,DTU单元整体实现"三遥",计量,相间即接地故障处理,通信,二次供电等功能.



# 配电主站

是实现配电网运行监控,状态管理等各种需求的载体.

### (T)硬件结构

| 分类依据   | 类型                                    |
| ---------- | --------------------------------------- |
| 按照逻辑分 | 前置子系统,后台子系统,Web子系统和工作站 |
| 设备       | 服务器,工作站,网络设备和采集设备        |



#### 前置子系统

由数据采集服务器,前置网络组成,是配电主站系统中实时数据输入,输出的中心.主要承担配电主站和下属配电网各个站点(配电站点,相关变电站,分布式电源)之间,与上下级调控中心自动化系统之间的试试通信任务,还包括自身主站之间的后台系统交流.

按照通信通道不同,分为专网数据采集和公网数据采集.



#### 后台子系统

与前置子系统配合,完成遥信,遥测量的处理,越限判断,计算,历史数据的存储和打印等实时监控功能,实现馈线自动化以及应用分析功能.



### 配电主站系统规模

| 主站类型 | 生产控制大区配置                                             | 生产控制大区配置                        | 管理信息大区配置                                             | 管理信息大区配置         |
| -------- | ------------------------------------------------------------ | --------------------------------------- | ------------------------------------------------------------ | ------------------------ |
|          | 相同                                                         | 区别                                    | 相同                                                         | 区别                     |
| 小型     | 2台数据库服务器,2台SCADA服务器,1台接口服务器,1台磁盘阵列.安全接入区相应专用软硬件以及网络设备若干 | 有SCADA服务器兼顾前置服务器和应用服务器 | 2台五线公网采集服务器,1台接口服务器,二次安全防护装置以及相关网络设备 | 1台Web服务器             |
| 中型     |                                                              | 2台前置服务器,1台应用服务器             |                                                              | 1台Web服务器             |
| 大型     |                                                              | 2台前置服务器,2台应用服务器             |                                                              | 2台Web服务器,1台磁盘阵列 |



### 配电主站系统基础平台

包括系统管理,数据存储与管理,数据传输总线,公共服务,平台功能和安全防护等功能模块.

#### 消息总线

基于时间的消息总线提供进程间的信息传输支持,具有消息的注册,撤销,发送,接收,订阅,发布的功能,以接口函数的形式提供给其他应用.同时支持UDP和TCP.

#### 服务总线

采用SOA架构,屏蔽是新数据交换所需的底层通信技术和应用处理的具体方法,从传输上支持应用请求信息和相应结构信息的传输.

#### (T)权限管理

| 分类               | 说明                                                         |
| ------------------ | ------------------------------------------------------------ |
| 基于对象的控制     | 功能和特殊属性两种权限单位.功能是实现一类操作的权限,特殊属性是对于具体权限对象的控制(比如关系表,表域或画面等) |
| 基于物理位置的控制 | 用户属于用户组.用户只能在用户组所在的物理位置上进行操作      |
| 基于用户的控制     | 类似于chmod.                                                 |

#### 告警服务

略.



# 主要应用软件

### 配电网运行监控(D-SCADA)

是架构在配电主站系统基础频台上的配电网调度最核心的具体应用.

#### 数据采集与处理

是整个主站系统和外部系统进行实时数据及实时信息交换的桥梁和中心,具体包括数据采集,数据通信,数据预处理和控制命令执行四个方面的功能.

#### 馈线自动化

当线路发生故障时,馈线自动化格局故障信息进行故障定位,隔离和非故障区域的恢复供电.

(T)分类

| 分类   | 说明                                                         |
| ------ | ------------------------------------------------------------ |
| 就地型 | 利用自动化开关配合,不需要配电主站产于就能完成主站处理        |
| 集中型 | 分为全自动式和半自动式.全自动式自动处理故障,半自动式只收集故障,通过人为远程处理故障 |



### 线损计算支撑功能

电力网线损率式电子企业重要的综合性技术经济指标,配电网线损计算式配电网网络规划,经济运行,技术改造,配电网评估的基础.

线损率是线损量占总供电的百分数.



# 配电主站运行维护

## 前置系统运行维护

主要要求能查看前置系统与终端通信的报文,完成配电SCADA数据采集,系统时钟和对时功能的任务.

### (T)操作实例

| 操作大类     | 操作详情                                                    |
| ------------ | ----------------------------------------------------------- |
| 调阅显示     | 通道源码显示,实时数据显示,事件数据显示,网络报文显示         |
| 前置维护操作 | 通信链路维护,前置采集点号维护,配电终端接入配置,终端接入复查 |





# 配电终端

配电自动化终端是配电自动化系统的重要组成部分,实现对配电网开关站(开关所),环网柜(环网单元),柱上开关,配电变压器等一次设备的实时监控与信息采集.



## (T)配电终端分类

| 分类依据 | 类型                                                         |
| -------- | ------------------------------------------------------------ |
| 安装站点 | 站所终端DTU,馈线终端FTU,配电变压器自动化终端TTU,配电线路故障定位指示器 |
| 功能     | "三遥"终端(遥信,遥测,遥控),"二遥"终端(遥信,遥测)             |
| 通信方式 | 有线通信方式终端,无线通信方式终端                            |



### 站所终端

是安装在配电网开关站,配电室,环网柜,箱式变电站等处的配电终端,依照功能分为"三遥"终端和"二遥"终端.

#### (T)"二遥"终端分类

| 分类依据 | 分类             | 区别                                                         |
| -------- | ---------------- | ------------------------------------------------------------ |
| 相关标准 | "二遥"标准型终端 | 用于配电线路遥测,遥信和故障信息监测,实现本地报警并具备报警信息上传功能 |
|          | "二遥"动作型终端 | 用于配电线路遥测,遥信和故障信息监测,并实现故障就地自动隔离与动作信息主动上传场景 |
| 结构     | 遮蔽卧式         |                                                              |
|          | 遮蔽立式         |                                                              |
|          | 户外立式         |                                                              |
|          | 组屏式           |                                                              |



## 馈线终端

是安装在配电网架空线路杆塔的配电终端,按照功能分为"三遥"终端和"二遥"终端."二遥"终端又分为基本型终端,标准型终端和动作型中高端.

### (T)馈线终端分类

| 分类依据 | 第一大类   | 下属分类   | 描述                                                         |
| -------- | ---------- | ---------- | ------------------------------------------------------------ |
| 功能     | "三遥"终端 |            |                                                              |
|          | "二遥"终端 | 基本型终端 | 用于采集或接受故障指示器发出的线路故障信息,并具备故障报警信息上传功能 |
|          |            | 标准型终端 | 用于配电架空线路遥测,遥信以及故障信息监测,实现本地报警并通过光纤或无线网上传 |
|          |            | 动作型终端 | 用于配电线路遥测,遥信即故障信息监测,能实现故障就地自动隔离,并通过光纤,无线公网,无线专网上传 |
| 结构     | 罩式终端   |            |                                                              |
|          | 箱式终端   |            |                                                              |



## 配电变压器自动化终端

是安装在配电变压器,用于监测配电变压器各种运行参数的配电终端.



## 配电线路故障定位指示器

是用来检测短路即接地故障的设备,通过就地故障闪灯,翻牌指示故障.

### (T+t)分类

| 分类依据               | 分类       | 说明 |
| ---------------------- | ---------- | ---- |
| 适用线路               | 架空型     |      |
|                        | 电缆型     |      |
| 是否具备远程通信       | 远传型     |      |
|                        | 就地型     |      |
| 对单项接地故障检测原理 | 外施信号型 |      |
|                        | 暂态特征型 |      |
|                        | 暂态录波型 |      |
|                        | 稳态特征型 |      |



根据上述不同分类维度,配电线路故障定位指示器共分为,架空外施信号型远传故障指示器,架空暂态特征型远传故障指示器,架空暂态录波型远传故障指示器,架空外施信号型就地故障指示器,架空暂态特征型就地故障指示器,电缆外施信号型远传故障指示器,电缆稳态特征型远传故障指示器,电缆外施信号型就地故障指示器和电缆稳态特征型就地故障指示器



## 配电终端功能构造

### 配电终端结构

站所终端:

​	遥控单元,操作控制回路,人机接口,通信终端,电源,计量模块

馈线终端:

​	箱式FTU和DTU结构类似.罩式FTU接口界面包括电源/后备电源接口,电流接口,通信接口,控制接口和告警指示.FTU一般具有计量功能,会将计量模块内置其中国,通过RS232接口通信.

配变终端:略



### 配电自动化终端功能

略



#### 配电终端电源系统

配电终端电源系统架构:

​	防雷回路,双电源切换,整流回路(将交流输入转换成之类给输出,充放电回路供电),电源输出,充放电回路,后备电源

电源即储能设备配置原则:

​	支持双交流供电方式,实现对供电电源的状态进行监视和管理,有智能电源管理功能





#### (T)配电终端电源及储能设备

| 类型       | 优点                                                         | 缺点                     |
| ---------- | ------------------------------------------------------------ | ------------------------ |
| 铅酸蓄电池 |                                                              |                          |
| 锂电池     |                                                              |                          |
| 超级电容   | 充电时间短,使用寿命长,温度特性好,功率密度高,放置时间长,免维护且环保 | 价格高,体积大,能量密度小 |



#### 配电终端通信端口

​	①硬件上,要求具备多种类型的通信端口,一般不少于1个RS232口,1个RS232/RS485以及2个以太网接口

​	②支持多种通信方式接入.

​	③支持多种通信协议



#### (T)配电终端固有参数

| 参数               | 说明                                                         |
| ------------------ | ------------------------------------------------------------ |
| 终端类型           | 由一位字母(D,F,T),和两位数字组成.第一位字母为D(站所终端),F(馈线终端),T(配变终端),第二位数字为2("二遥"终端),3("三遥"终端),第三位数字为0(基本型终端),1(标准型终端),2(动作型终端).例如F21是FTU"二遥"标准型终端 |
| 操作系统           |                                                              |
| 终端生产厂家       |                                                              |
| 终端硬件版本       |                                                              |
| 终端软件版本       |                                                              |
| 终端软件版本校验码 |                                                              |
| 终端通信规约类型   | 包含101,104,Modbus RTU,CDT 等                                |
| 终端出厂型号       |                                                              |
| 终端ID号           | 配电终端唯一编码                                             |
| 终端网卡MAC地址    | 只读属性                                                     |



#### 配电终端运行参数

①遥测类参数:电流死区,交流电死区,直流电死区,功率死区,频率死区,功率因数死区,TV一次额定值,TV二次额定值,相TA一次额定值,相TA	二次额定值,零序TA一次额定值,零序TA二次额定值

②越限类参数:低电压报警,过电压报警,重载报警,过载报警.

③遥信类参数

④遥控类参数:分闸输出脉冲保持时间,合闸输出脉冲保持时间

⑤蓄电池管理类参数



#### (T)配电终端故障处理逻辑及动作参数

故障处理模式:

​	①直接跳闸:

​		a.过流跳闸:适用于分支线断路器模式

​		b.过流失压跳闸:适用于分支线接入负荷开关模式

​	②上报故障信息:

​		a.检测到过流信息直接上报:不区分临时故障或永久故障,适用于配电线路断路器模式.如果接入开关为负荷开关,并且故障隔离程序		可以检出变电站出口跳闸后启动的话,也可以使用该模式

​		b.检测到故障跳闸后上报:不区分临时故障或永久故障,适用于配电线路配置负荷开关模式.



故障检测和处理逻辑:

​	①过负荷告警主要用于线路安全运行的监视,可通过控制字选择告警投入或退出.

​	②过流保护主要用于短路故障的判别,可通过控制字选择告警或跳闸.

​	③零序电流保护主要用于接地故障的判别,可通过控制字选择告警或跳闸.

​	④重合闸共嫩恶搞是将因故障跳开后的断路器按需自动投入,快速回复瞬时性故障线路供电的一种功能,可通过控制字选择投入或退出.



故障电流模式:动作参数配置方式为单个参数设置,单组参数设置和整组参数设置.



自适应就地馈线自动化模式.



## 配电终端运维

#### 遥测数据异常处理

遥测是电力系统远方监视的一项重要内容,采集并传送设备运行数据,包括线路上的电压,电流,功率,相角,频率等测量值.遥测数据异常主要有交流电压异常,交流电路异常和直流量已成等.



#### 遥信数据异常及处理

遥信是一种状态量信息,反映的是断路器,隔离开关,接地开关等位置状态信息和过流,过负荷等各种保护信号量.遥信根据产生的原理不同分为实遥信和虚遥信.实遥信通常由电力设备的辅助接点提供,辅助接点的开/合之间反映出该设备的工作状态.虚遥信通常由配电终端根据所采集数据通过计算后出发,一般反映设备保护信息,异常信息等.

①遥信信号异常处理

​	a.遥信电源问题.

​	b.判断是否属于二次回路问题

​	c.采样值是否正常.若正常,判断是否遥信参数异常.最后判断石佛终端本体故障.

②遥信异常抖动处理

​	a.检查接地

​	b.检查设置

​	c.二次回路检查

​	d.二次回路短接

​	e.主站观察及实验室测试

#### 遥控信息异常及处理

配电终端遥控信息异常主要是指配电终端对遥控选择,遥控返校,遥控执行等命令的处理异常.

①遥控失败的处理:发送"选择"报文到装置,装置无反应的情况

​	a.配电主站"五防"逻辑闭锁

​	b.配电主站与配电终端之间通信异常.

​	c.配电终端处于就地位置.即配电终端处控制把手处于"就地".无法远程操作

​	d.cpu板件故障

②遥控执行失败处理

​	a.遥控板件故障

​	b.遥控加密设置错误,密钥对选择错误.

③遥控执行失败处理

​	a.遥控板件故障

​	b.遥控执行继电器动作但端子排无输出

​	c.遥控端子排由输出单开关电动操动机构未动作





# 配电通信系统运维



## 网络管理

配电通信网综合网管系统技术架构,由网络控制和数据采集层,平台层,管理应用层共三层组成.



## 实时监视

在设备网管基础上,进行整合提供更全面的一种手段.

①接入网集中监视:接入网运维向省级集中式趋势

②性能管理

③性能劣化告警

④设备工况在线分析

⑤设备自动巡检

⑥故障精确定位:用GIS拓扑结构

⑦xPON光缆监测



## 通信电源

包含的内容很多,48V直流组合通信电源系统,DC/DC二次模块电源,UPS电源和通用蓄电池.



#### 通信设备对电源的基本要求

高可靠性,高稳定性,高效率,小型化



#### 通信电源系统的构成

通信电源系统一般由交流供电系统,直流供电系统和接地系统组成.



### 电力线载波接入

中压电力线载波通信以中压(10kV)配电网电力线为传输介质的通信方式,由主载波机,从载波机,耦合器和电力线通道组成.主载波机和从载波机采用问答方式进行数据传输,从载波机之间不进行数据传输.载波机通过耦合器将载波信号耦合到中压配电线路上实现数据传输,包括用于架空线路的电容耦合和用于电力电缆线路的电感耦合两种方式.



#### 运维

①一次线路更改而引起的载波线路故障

②线路信号串扰而引起的载波通信故障

③网络地址分配冲突而引起的通信故障

④电源,连接线等故障引起的设备故障





# 配电网故障与处理

## (T)配电网故障特征

| 故障类型 | 下属分类     | 说明              |
| -------- | ------------ | ----------------- |
| 短路故障 | 两相短路     | 电流增大,电压降低 |
|          | 三相短路     | 电流增大,电压降低 |
| 接地故障 | 单相接地故障 |                   |
|          | 两相接地故障 |                   |

### 中性点不接地系统典型的配电网故障

①单相接地故障

​	正常运行时,中性点电压为0,没有零序电压.发生此故障时,不形成短路回路,会通过线路对地电容形成容性电流回路,故障电流小,不要求	保护装置动作,可以带故障继续运行1-2h.此时,中性点偏移,非故障相电压升高.例如,A相发生故障则A相对地电压变成0,其对地电容被短	接,B和C相对地电压升高为1.732倍,对地电容电流相对增大,流过接地点的电流为所有线路对地电容电流之和.

##### 单相接地故障特点

​	a.故障相电压降低为0,非故障相电压升高为线电压

​	b.中性点电压升高为相电压

​	c.故障电流为电容电流,幅值很小,可以忽略

②两相短路故障

​	指配电网线路任意两相发生直接短路或经过渡电阻短路.属于非对称性短路故障,具体配电网中当系统发生两相短路故障时,故障相间产	生较大的对称性故障电流,故障相电压降低.

##### 两相短路故障特点	

​	a.短路电流和电压中不存在零序分量

​	b.两故障相中的短路电流绝对值相等,方向相反,幅值增大

​	c.短路时非故障相电压在短路前后不变,两故障相电压总是大小相等,数值为非故障相的一半

​	d.故障相电压相位与非故障相电压相位相反

③两相接地短路故障

​	相当于单相接地故障和两相短路故障叠加,通过接地相对地电容形成容性电流回路,系统中性点电压偏移.故障相电流增大,电压减小为0.

##### 两相接地短路故障特点

​	a.故障两相电流增幅增大,相位相反.两相电压降为地点位.

​	b.非故障相对地电压将升高到额定电压的1.5倍

​	c.出现零序电压,由于小电流接地系统,零序电流幅值非常小,可忽略

④三相短路故障

​	是三相发生短路,相当于上一级变压器低压侧三相短接,故障电流较大.属于对称性故障

##### 三相短路故障特点

​	a.三相电压增大,三相电压降低

​	b.没有零序电流,零序电压

​	c.故障台的电压与电流保持对称

### 经消弧线圈接地的配电网故障

①单相接地故障

​	三相电路对称性受到破坏,不平衡电压上升为系统额定电压,通过中性点消弧线圈与线路对地电容形成并联电流回路,感性电流补偿容性	电流,补偿后零序电流很小,不要求装置保护动作,允许带故障运行1-2h.此时配电网中性点电压发生偏移,变化大小与接地阻抗相关,非故	障相电压升高

##### 单相接地故障特点

​	a.故障相电压降低为0,非故障相电压升高为线电压

​	b.中性点电压升高为相电压.

​	c.故障电流为消弧补偿电容电流后的残流,一般小于10A,实现灭弧功能

②两相短路故障

​	两相短路故障或两相接地故障,零序电压和零序电流为0或很小,消弧线圈无影响或可忽略.参考中性点不接地系统故障特点

③三相短路故障

​	无零序电压和零序电流,与消弧线圈无关联.参考中性不接地系统故障

### 中性点经小电阻接地的配电网故障

①单相接地故障

​	三相电路对称性被破坏,不平衡电压上升为系统额定电压,通过中性点低电阻与线路对地地阿荣形成并联电流回路,由于低电阻元小于对	地电容阻抗,零序电流主要为阻性电流,根据电阻大小,一般可达400-1000A,触发零序保护装置动作,快速切除故障线路.发生此故障时,中	性点发生偏移,变化大小与接地阻值相关,非故障相电压升高.

##### 单相接地故障特点

​	a.故障相电压降低为0,非故障相电压升高为线电压

​	b.中性点电压升高为相电压

​	c.故障电流为阻性电流与容性电流的和,一般大于400A,触发零序保护当作切除故障线路

②两相短路故障

​	两相短路故障或两相接地故障,零序电压和零序电流为0或很小,中性点低电阻无影响或可忽略.参考中性点不接地系统故障

③三相短路故障

​	无零序电压和零序电流,与中性点低电阻无关联.参考中性点不接地系统故障





## 配电网继电保护

继电保护是基本电网设备之一.一次,二次设备中的二次设备指的就是继电保护和自动装置.配电自动化是在继电保护和自动装置上的二次发展.

### 配电网继电保护装置

按照应用分类有,线路保护装置,光纤差动电流保护装置,站用变保护装置和备用电源自动投入装置.

①线路保护装置:一般安装于变电站10kV馈线开关柜,10kV开关站的出线间隔.

#### (T)线路保护装置功能

| 功能归属     | 功能                                                         |
| ------------ | ------------------------------------------------------------ |
| 保护方面     | 定时限过流保护(可经方向或复合电压闭锁),零序过流保护/小电流接地选线,三相一次重合闸(检乌鸦,同期,不检),合闸加速保护,低周减载保护,低压减载保护,独立操作回路,故障录波 |
| 遥控方面     | 遥信开入采集,装置遥信变位,事故遥信;正常断路器遥控分合;电流,电压,频率等模拟量遥测,开关事故分合次数统计及事件SOE |
| 保护信息方面 | 保护定值,区号的远方查看,修改;保护功能软压板的远方查看,修改;装置硬压板状态的远方查看;装置保护动作信号的远方归复 |



②光纤差动保护:一般安装于变电站10kV馈线开关柜,以及10kV开关站的进线间隔.主要配置光纤差动保护,三段式过流保护,零序过流保护以及重合闸.



#### (T)光纤差动保护功能

| 功能归属     | 功能                                                         |
| ------------ | ------------------------------------------------------------ |
| 保护方面     | 光纤差动保护,定时限过流保护,零序过流保护/小电流接地选线,三相一次重合闸,合闸加速保护,低周减载保护,低压减载保护,独立操作回路,故障录波 |
| 测控方面     | 遥信开入采集,装置遥信变位,事故遥信;正常断路器遥控分合;电流,电压,频率等模拟量遥测,开关事故分合次数统计及事件SOE |
| 保护信息方面 | 保护定值,区号的远方查看,修改;保护功能软压板的远方查看,修改;装置硬压板状态的远方查看;装置保护动作信号的远方归复 |



③站用变压器保护:用于保护开关站内的配电变压器,主要配置三段式过流保护,零序过流保护,负序过流保护以及非电量保护.

#### (T)站用变压器保护功能

| 功能归属     | 功能                                                         |      |
| ------------ | ------------------------------------------------------------ | ---- |
| 保护方面     | 高压侧三段过流保护(可经复合电压闭锁),过负荷保护跳闸/报警,两段定时限负序过流保护,高压侧接地保护,低压侧接地保护,高压侧低电压保护;非电量保护:重瓦斯跳闸,压力释放跳闸;开关量保护:轻瓦斯报警,超温报警或跳闸;具有独立操作回路,故障录波 |      |
| 测控方面     | 遥信开入采集,装置遥信变位,事故遥信;正常断路器遥控分合;电流,电压,频率等模拟量遥测,开关事故分合次数统计及事件SOE |      |
| 保护信息方面 | 保护定值,区号的远方查看,修改;保护功能软压板的远方查看,修改;装置硬压板状态的远方查看;装置保护动作信号的远方归复 |      |

④备用电源自动投入装置:一般安装于10kV开关站的仅限开挂间隔及母线分段开关间隔,用于在单侧母线失电时,通过备字头功能对失电母线恢复供电.

#### (T)备用电源自动投入装置功能

| 功能归属     | 功能                                                         |
| ------------ | ------------------------------------------------------------ |
| 保护方面     | 两种方式的进线自投功能,两种方式的分段(桥)开关自投功能,两段或三段定时限过流保护(可经复合电压闭锁),合闸后加速保护(可经复合电压闭锁),一段零序过流保护 |
| 遥控方面     | 遥信开入采集,装置遥信变位,事故遥信;正常断路器遥控分合;电流,电压,频率等模拟量遥测,开关事故分合次数统计及事件SOE |
| 保护信息方面 | 保护定值,区号的远方查看,修改;保护功能软压板的远方查看,修改;装置硬压板状态的远方查看;装置保护动作信号的远方归复 |



## 配电网馈线自动化(FA)

配电网故障处理采用继电保护和馈线自动化相结合的方式,利用继电保护快速切除故障,馈线自动化实现故障定位,隔离并恢复无故障区域供电.

馈线自动化(FA)是利用自动化装置或系统,监视配电网运行状况,及时发现配电网故障,进行故障定位,隔离与回复对非故障区域的供电.

分为集中性馈线自动化和就地型馈线自动化



### 集中型馈线自动化

通过配电自动化主站系统手机配电终端上送的故障信息,分析后定位出故障区域再采用遥控方式进行故障隔离和非故障区域供电恢复.

#### 技术原理

①故障定位:

​	当系统发送短路故障或小电阻接地系统的接地故障时,若为瞬时故障,变电站出线开关跳闸重合成功,恢复供电.若为永久故障,变电站出	现开关再次跳闸并报告主站,同时故障线路上故障点上游的所有FTD/DTU由于检测到短路电流,也被触发,并向主站上报故障信息.故障	点下游FTU/DTU都检测不到故障电流.

​	线路发生接地故障时,变电站接地告警装置会发出告警,若配电站线路未安装有选线,选段开关,则通过人工或遥控方式注意试拉出线开关	进行选线,然后通过人工或遥控试拉分段开关选段.若配电线路已安装具有接地故障选线功能的配电终端,则配电主站系统在收到变电站	接地告警信息和配电终端的接地故障信息后,做出故障区域定位判断,并在调度员工作站上自动调出该信息点的接线图.

②故障区域隔离:

​	手动隔离和自动隔离两种.自动隔离的情况下,故障点两侧的FTU/DTU处理完故障后会上报给主站.

③非故障区域恢复供电

​	主站在确认故障点两侧开关被隔离后,执行恢复供电操作.分为手动和自动两种.

​	ps:若存在两种及以上的恢复方案,则主站向调度员提出推荐方案,由调度员执行

## 就地型馈线自动化

是在配电网发生故障时,不依赖配电主站控制,通过配电主站相互通信,保护配合或时序配合,实现故障区域隔离和非故障区域供电恢复,并上报处理的过程.

(T)分类

| 分类(是否需要通信配合)       | 类型                                         |
| ---------------------------- | -------------------------------------------- |
| 智能分布式馈线自动化         |                                              |
| 不依赖通信的重合式馈线自动化 | 分支分界型,电压时间型,电压电流时间型及改进型 |



#### 分支分界特殊就地馈线自动化

①基于继电保护方式利用级差配合快速切除分支线短路和接地故障,通常在变电站出线开关,大分支首端开关,用户分支开关配置三级级差.该方案需要多级级差配合,不一定具备条件

②利用分支分界型馈线自动化,在保护级差不足的情况下,通过分支线首端或分界处配置的负荷开关利用分界馈线自动化逻辑和一次重合闸快速隔离故障和恢复全线供电.一般不单独使用,与其他集中就地型馈线自动化和集中型馈线自动化互补.

##### 技术原理

①自动切除直线界内单相接地故障

②快速隔离用户界内相间短路故障:发生相间短路故障时,分界负荷开关控制器检测相间短路电流后,记忆过流状态.变电站出线开关保护分闸后,分界负荷开关控制器判断线路无压无流,发出分闸命令使分界开关分闸,同时令分界负荷开关控制器闭锁,快速隔离故障.当变电站出线开关重合闸后,用户分界负荷开关已可靠分闸,隔离了故障区域.

​	

#### 传统电压时间型

​	电压时间型馈线自动化适用于配电网架空,架空电缆混合网线路的单辐射,单环网等网架.

​	主干线分段负荷开关配套电自动化终端与变电站出线开关保护,重合闸配合,依靠配电自动化终端自身电压-时间逻辑判断功能实现故障	隔离和非故障区间的恢复供电.

##### 技术原理

​	电压时间型馈线自动化主要利用开关的"**失压分闸,来电延时合闸**"功能,以电压和时间为依据,与变电站出线开关重合闸相配合,依靠终端	设备自身的逻辑判断功能,自动隔离故障,恢复非故障区间的供电.



①短路故障定位与隔离

②单相接地故障定位与隔离

③非故障区域恢复供电



#### 电压电流时间型

​	适用于配电网架空,架空电缆混合网线路的单辐射,单环网等网架.在电压时间型的基础上增加了故障电流辅助判断.主干线分段开关在单	侧来电延时合闸,在两侧失压状态下分闸.当分段开关合闸后在设定时间内检测到线路失压以及故障电流,则自动分闸并闭锁合闸(锁定合	闸功能,即禁止合闸),完成故障隔离.当分段开关合闸后在设定时间内为检测到线路失压,或虽检测到线路失压但未检测到故障电流,则闭	锁分闸(锁定分闸功能,即禁止分闸),变电站出线开关第二次重合完成非故障区域快速复电.

##### 技术原理

​	电压电流时间型馈线自动化主要是利用在变电站出线开关的多次重合闸过程中记忆失压次数和过流次数,实现故障区间隔离和非故障	区段恢复供电.一次重合闸识别瞬时性故障,二次重合闸定位故障区间并隔离,三次重合闸恢复故障点前端非故障区域供电.



①短路故障定位与隔离

②单相接地故障定位与隔离

③非故障区域恢复供电



### 自适应综合型

需选用具备单相接地故障暂态特征量检出功能的新型配电终端,通过"无压分闸,来电延时合闸"方式,结合短路/接地故障检测技术与故障路径优先处理控制策略,配合变电站出线开关二次合闸,实现多分支多联络配电网架的故障定位与隔离自适应,一次合闸隔离故障区间,二次合闸恢复非故障段供电.还在摸索中...



### 智能分布式

指发生故障时,不依赖于配电自动化系统的全局信息,通过配电终端互相通信,实现故障的快速定位与隔离.适用于电缆及电缆为主的混合线路.电缆线路变电站不投重合闸,混合线路变电站投一次重合闸.适用的线路类型为单环网,双环网等.

#### 技术原理

分布式FA,是配电馈线主干线上各个开关配置的终端设备与相邻开关的终端设备之间通过可靠快速的通信网络,相互通信交换电压/电流,开关位置和故障状态等多种信息.在获悉失压/故障信号后进行故障区域就地定位,故障快速隔离和非故障区域自动恢复供电,过程无需主站参与,结果可主动上报配电自动化主站系统.





# 信息交互意义与应用框架

### 支撑配电自动化交换信息相关平台与工具

①生产管理系统(PMS2.0)

​	是面向国家电网公司各级管理部门与生产运维检修单位的统一业务系统,系统围绕资产全寿命管理系统和状态检修,通过优化关键业务	流程,与ERP,调度管理系统,营销业务系统等应用系统实现业务协同.

②数据中心

​	是电力企业生产,经营,营销,综合管理及分析决策等服务的公共信息平台,是各业务应用系统的数据交换和共享平台,是企业跨业务,跨流	程高级应用的部署与省级电网企业的支持平台,其中包含ESB(企业服务总线),其总线作为集成层使用的一个软件体系结构.

③信息交换总线(IEB)

​	是一种企业级服务总线,遵循IEC标准,通过规范电力企业应用系统间的接口,实现电力企业应用系统间的信息交换,其部署既可以省级部	署并共享各地市企业,也可以各地市独立部署并与省级企业平台进行信息交换.

​	

④两种交换技术方案

​	a.数据中心实现数据交换

​		通过数据中心与其他业务系统进行数据交换,侧重部署在信息管理大区系统间的信息交换,如电网GIS平台通过企业服务总线将专题		图数据同步指数据中心,数据中心获取数据文件数据后,可以直接以文件形式或将数据解析后按照业务需求对外提供数据.数据中心		在共享区建立统一数据模型,PMS依据统一数据模型向共享区提供完整准确的电网设备及其运维数据.

​	b.信息交换总线实现实时数据交换

​		对于GIS/PMS/DAS数据的共享,由于DAS生产控制大区,不能直接通过ESB进行访问,需要加装安全隔离装置,故DAS和GIS/PMS分别		位于两个信息安全大区,并通过信息交换总线实现跨区访问.

## 配电网图形与模型

配电网信息交互的内容实质是配电网图形,模型和相关数据,而配电自动化系统运行的基础就是模型与数据,并通过图形化展示来管理.

配电网图形,模型及基础数据的维护工作依托与GIS和PMS,并通过与DAS间信息交互,实现其主业务流程--设备新投异动管理.



### 配电网模型定义

配电网模型采用公共信息模型(CIM)和通用数据接口(组件接口规范),可以实现个系统应用功能的"即插即用"--以用最小的工作量而不改动任何源代码就可以安装在系统中的一块软件.

配电网模型是配电网一次网架结构和电器设备以及他们的拓扑连接关系的抽象表达方式,模型内容为设备ID,设备类型,设备属性以及拓扑连接关系.



### 配电网图形分类

#### 单线图

是以单条配电网线路(馈线)为单位的,采用一定布局算法自动生成的从变电站出线到配电变压器或线路联络开关之间的线路相关所有设备,包含变电站,电缆,架空线,开闭所,环网柜,配电变压器等组成的图形,并且附有一定的统计信息,例如线路总成都,配电变压器容量等...



#### 站间联络图

是以变电站为单位,由当前变电站出线及联络线路组成的供电范围锁生成的专题图.

#### 站室图

是以开关站,环网单元和起环网作用的配电室等站所为单位,通过生成站所内部接线和其间隔出线的联络情况,直观展示站所供电范围的示意专题图形.

#### 区域系统图

包含环网图,是站间联络图里的每个供电范围的详细展示,包括供电范围内馈线的所有线路设备,厂站设备和只能内设备的示意图形.

#### 线路沿布图

是以单条配电网线路的计划运行方式下所有配电网线路设备的地理沿布图,包含变电站,环网柜,开闭所,柱上负荷开关,柱上断路器,柱上隔离开关,跌落式熔断器,中压架空线,中压电缆,配电变压器,配电室,箱式变压器,分支箱,杆塔等,并附有一定的统计信息,如线路总长度,配电变压器数量,配电变压器容量,公变数量,公变容量,专变数量,专变容量.



## 配电网信息交互运维

### 信息交互运维管理

①信息交互架构的标准化

②日常运维管理的常态化:目前围绕配电自动化建设并已投运的信息交互服务主要包含:生产管理系统(PMS)与DAS间设备资产台账共享,地理信息系统(GIS)与DAS间的图模共享,用电信息采集系统与DAS间的配变准实时电气量测段面共享.

③信息交互过程的可视化





### 配电网图模维护

#### 配电站自主建模

​	a.设备联库

​	b.节点入库

#### GIS/PMS图模导入

#### GIS/PMS图模维护

​	a.维护地理图(沿布图)图形台账及拓扑

​	b.拓扑验证:简单的拓扑关系严重可以通过配电自动化主站的网络拓扑着色功能实现,从电源电依次遍历各馈线至分支或联络开关,这个	需要人工在主站监控界面上完成.

#### 图模数检查

#### 配电网图模运维管理

#### 设备新投异动管理

#### 红黑图机制

其实是一种通俗的说法,实际上描述的是配电网网络模型一个动态变化的过程.

①三种图形态:配电网络中有很多图的类型,包括网络图,地理图,单线图,沿布图,站内图等.

​			其中网络图和地理图描述整个配电网络的总体结构.

​			单线图和沿布图描述单个馈线的详细网络结构;

​			站内图描述站房的网络结构.

​			为了简化描述,我们使用红图,黑图,黄图三个术语来描述同一条馈线单线图的三种状态(实际上是三种独立的图形)

##### (T)红黑图说明

| 图的类别 | 说明                                                         |
| -------- | ------------------------------------------------------------ |
| 黑图     | 正在使用并用来进行现场调度监控的图形,是配电网络结构和运行状态的一个图形显示 |
| 红图     | 计划实施的图形,是未来配电网络结构的一个图形显示              |
| 黄图     | 指红图转为黑图(新版)投运之后,原来黑图(老版)图形的备份,实际上处于退役状态. |



②两种拓扑模型

​	a.黑拓扑:已经投运的网络拓扑结构.是由所有馈线(包括站内图)单线图的黑图节点入库拼接而成

​	b.红拓扑:将来某个时刻需要变更的网络拓扑结构.他也是由所有馈线单线图节点入库拼接而成.



③三种设备投运状态:已投运,未投运和待退役.



## (T)验收常用工具

| 设备名                           | 说明                                                         |
| -------------------------------- | ------------------------------------------------------------ |
| 绝缘摇表                         | 用于检查二次回路之间及对地的绝缘电阻,保证设备,回路工作正常,避免发生触电及设备损坏事故.因为刻度是以兆欧姆(MΩ)为单位,所以也叫做兆欧表 |
| 万用表                           | 用于对现场二次回路及配电终端交流电压,电流,直流电压,电阻及通路通断等测量. |
| 钳形电流表                       | 用于测量正在运行的电器线路的电流大小,可以在不断电的情况下测量电流 |
| 三相交直流标准源(继电保护测试仪) | 可以输出三相工频(40Hz-65Hz)频率,相位以及幅度可调高精度电压电流.方便对配电终端遥测采集,遥信防抖,故障处理等功能开展测试 |
| 光功率仪                         | 用于测量光功率的大小和变化                                   |
| 光时域反射分析仪(OTDR)           | 通过测量光纤线路的损耗来确定故障点的测试仪表,测试的理论基础是光纤的后向散射理论.除了能测试光纤衰减,连接器损耗,链路器件反射损耗,最大的优点是可以用于实现绘制沿长度的光纤特性分布图,直观地反应光纤链路的总体情况.主要应用包括光纤的内视图并且能够计算光纤长度,衰减,断裂,总回损及熔接,连接器和总损耗等 |

## 配电自动化系统运维技术管理

### (T)评价考核管控

| 指标               | 计算方法                                                     | 说明                                                         |
| ------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ |
| 主站在线率         | 主站在线率==(全月日历时间-配电主站停用时间)/(全月日历时间)X100% | 计算以配电主站运行记录以及日志作为统计计算依据,以配电终端的全月遥测曲线同时中断作为主站停用的认定依据 |
| 图模一致率         | 图模一致率==1-(各配电终端设备停用时间总和)/(全月日历时间X配电终端总数)X100% |                                                              |
| 终端在线率         | 终端在线率==1-(各配电终端设备停用时间总和)/(全月日历时间X配电终端总数)X100% | 依照配电终端的运行记录进行统计计算,以配电终端运行记录中出线"退出"状态后再恢复"投入"的时间间隔认定为终端停用时间 |
| 遥信动作正确率     | 遥信动作正确率==(遥信动作正确次数)/(遥信动作正确次数+拒绝动作及错误动作次数)X100% |                                                              |
| 遥测正确率         | 遥测正确率==正确遥测数/总遥测数X100%                         |                                                              |
| 遥控成功率         | 遥控成功率==考核期内遥控成功次数/考核期内遥控次数综合X100%   |                                                              |
| 馈线自动化成功率   | 馈线自动化成功次数/馈线自动化启动次数X100%                   |                                                              |
| 消缺发起及时准确率 | 消缺发起及时准确率==及时且准确发起的缺陷数量/应发起的缺陷数量X100% |                                                              |
| 消缺及时率         | 消缺及时率==按期消缺的缺陷数量/准确发起的缺陷数量X100%       |                                                              |
| 消缺验收及时率     | 消缺验收及时率==已消缺中按期验收的缺陷数量/已消缺总数X100%   |                                                              |
| 缺陷处理指数       | 消缺发起及时准确率X0.3+消缺及时率X0.5+消缺验收及时率X0.2     |                                                              |
|                    |                                                              |                                                              |



























# 一些专业名词

| FA                 | 馈线自动化                                                   |
| ------------------ | ------------------------------------------------------------ |
| 分布式FA           | 智能分布式馈线自动化                                         |
| FAT                | 工厂验收                                                     |
| SAT                | 现场验收                                                     |
| GIS                | 地理信息系统                                                 |
| OMS                | 停电管理系统                                                 |
| DMS                | 配电管理系统                                                 |
| DAS                | 配电自动化系统                                               |
| DTU                | 站所终端                                                     |
| FTU                | 馈线终端装置                                                 |
| TTU                | 配电变压器自动化终端                                         |
| PMS                | 生产管理系统                                                 |
| EMS                | 能量管理系统                                                 |
| ESB                | 企业服务总线                                                 |
| IEB                | 信息交换总线                                                 |
| ERP                | 企业资源计划                                                 |
| CIM                | 公共信息模型                                                 |
| RTU                | 远程测控终端                                                 |
| TV                 | 电压互感器                                                   |
| A相                |                                                              |
| B相                |                                                              |
| C相                |                                                              |
| TA                 | 电流互感器                                                   |
| 零序TA             | 零序电流互感器                                               |
| 励磁电流           | 电机或变压器为建立工作磁场而必须提供的电流，典型变压器励磁电流约占额定电流的1%–5%（依据IEEE与IEC标准） |
| 基波频率           | 周期性信号中最低频率且主导的频率分量，代表信号的基本周期和主要能量 |
| 高次谐波           | 基波频率整数倍的振动或电信号成分，广泛存在于电力系统和光学非线性效应中 |
| 开路               | 指电路断开,电流无法流通                                      |
| LPTA               | 铁心线圈式低功率电流互感器                                   |
| 电流互感器饱和     | 指铁心磁通量达到极限                                         |
| NCS                | 网络控制系统                                                 |
| DCS                | 分散控制系统                                                 |
| D-SCADA            | 监控与数据采集系统                                           |
| SOA(面向服务架构)  | 是一种将应用程序功能模块化为独立服务，通过标准接口实现松耦合和复用的架构风格 |
| SOE                | 事件顺序记录                                                 |
| FES服务器          | 电力系统中用于实时数据采集、故障事件分析和配电自动化管理的前置服务器 |
| 电势               | 电势的定义是每单位电荷的电势能                               |
| SM1                | 不公开的对称加密算法（硬件实现）                             |
| SM2                | 椭圆曲线非对称加密算法                                       |
| SM3                | 256 位哈希算法                                               |
| SM4                | 公开的 128 位对称分组加密算法                                |
| X.509              | X.509是[公钥基础设施](https://zhida.zhihu.com/search?content_id=180327137&content_type=Article&match_order=1&q=公钥基础设施&zd_token=eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJ6aGlkYV9zZXJ2ZXIiLCJleHAiOjE3OTE3NzI4ODgsInEiOiLlhazpkqXln7rnoYDorr7mlr0iLCJ6aGlkYV9zb3VyY2UiOiJlbnRpdHkiLCJjb250ZW50X2lkIjoxODAzMjcxMzcsImNvbnRlbnRfdHlwZSI6IkFydGljbGUiLCJtYXRjaF9vcmRlciI6MSwiemRfdG9rZW4iOm51bGx9.CIHUPRpXtWzlgMuyOlCXJE4IMbvHW8t1UvQTslQx-0o&zhida_source=entity)（PKI）的标准格式。**[X.509证书](https://link.zhihu.com/?target=https%3A//www.racent.com/ssl)**就是基于[国际电信联盟](https://zhida.zhihu.com/search?content_id=180327137&content_type=Article&match_order=1&q=国际电信联盟&zd_token=eyJhbGciOiJIUzI1NiIsInR5cCI6IkpXVCJ9.eyJpc3MiOiJ6aGlkYV9zZXJ2ZXIiLCJleHAiOjE3OTE3NzI4ODgsInEiOiLlm73pmYXnlLXkv6HogZTnm58iLCJ6aGlkYV9zb3VyY2UiOiJlbnRpdHkiLCJjb250ZW50X2lkIjoxODAzMjcxMzcsImNvbnRlbnRfdHlwZSI6IkFydGljbGUiLCJtYXRjaF9vcmRlciI6MSwiemRfdG9rZW4iOm51bGx9.PO-APro5OgdsNN38y2mQqlpznf9YRTpbGWpvcGMLcOU&zhida_source=entity)（ITU）制定的X.509标准的数字证书。X.509证书主要用于识别互联网通信和计算机网络中的身份，保护数据传输安全。 |
| OTN                | 大容量骨干传输网                                             |
| SDH                | 同步数字体系传输                                             |
| DWDM               | 密集波分传                                                   |
| CIDR(无类域间路由) | 一种通过可变长度子网掩码（VLSM）灵活分配IP地址并优化路由表的技术 |
| PON                | 无源,点到多点(P2MP)光纤接入架构                              |
| PON架构图          | ┌───────────┐<br/>      │    OLT     │  ← 运营商机房<br/>      └─────┬─────┘<br/>            │ 光纤<br/>      ┌─────▼─────┐<br/>      │   ODN      │  ← 光分路器 1:N<br/>      └─┬─────┬───┘<br/>        │     │<br/>   ┌────▼─┐ ┌─▼────┐<br/>   │ ONU/       │ │ ONU/       │  ← 用户侧<br/>   │ ONT         ││ ONT          │<br/>   └──────┘ └───────┘ |
| OLT                | 用于将电信号转换为光信号,光接入网络中的核心局端设备，并管理用户端ONU设备 |
| ONU(光网络单元)    | 将光信号转化成电信号,位于机房或者楼侧                        |
| ONT(光网络终端)    | 将光信号转换成电信号,位于家庭或办公室                        |
| ODN(光分配网络)    | 位于OLT和ONU/ONT之间,负责光信号的传输和分光分配              |
| OTDR               | 光时域反射分析仪                                             |
| PLC                | 电力线载波/可编程逻辑控制器                                  |
| SDH(同步数字体系)  | 一种用于高效、标准化传输多种速率数字信号的通信技术体系       |
| MIS                | 信息管理系统                                                 |
| 零序分量           | 对称分量法中将不平衡三相系统分解后得到的三相幅值相等、相位相同的分量，常用于电力系统故障分析与继电保护，如单相接地故障检测与零序保护 |
| 容性电流           |                                                              |
| 感性电流           |                                                              |
| 负序过流保护       |                                                              |
| AGC                | 自动发电控制                                                 |
| AVC                | 自动电压控制                                                 |
| 闭锁合闸           | 锁定合闸功能,即禁止合闸                                      |
| 闭锁分闸           | 锁定分闸功能,即禁止分闸                                      |
|                    |                                                              |
|                    |                                                              |
|                    |                                                              |
|                    |                                                              |





# 一些问题 

电力线载波中,为何架空线路式电容耦合,电缆线路是电感耦合

中性不接地发生两相短路故障时,为什么故障相的电压时非故障相的一半

容性电流回路?

中性不接地两相接地短路故障,非故障相对地电压将升高到额定电压的1.5倍?

感性电流?

并联电流回路?